<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grid Frequency Collapse Simulator: Sri Lanka, 9 February 2025</title>
<meta name="description" content="Interactive model of the grid frequency during the 9 February 2025 Sri Lanka blackout. Change the inverter settings, battery, inertia and load shedding and see whether the grid survives.">
<link rel="stylesheet" href="style.css">
</head>
<body>
<header>
  <h1>Why did a solar-heavy grid collapse in 22 seconds?</h1>
  <p>A frequency model of the 9 February 2025 Sri Lanka blackout. Change one thing at a time and see whether the grid would have survived.</p>
</header>

<main>
  <section class="panel controls" aria-label="Controls">
    <h2>Settings</h2>

    <label for="solar">Embedded solar share of generation <span id="solarVal"></span></label>
    <input id="solar" type="range" min="20" max="70" step="1" value="50">

    <label for="wrong">Wrongly set inverters still in service <span id="wrongVal"></span></label>
    <input id="wrong" type="range" min="0" max="100" step="1" value="100">

    <label for="battery">Fast battery size <span id="batteryVal"></span></label>
    <input id="battery" type="range" min="0" max="150" step="1" value="0">

    <label for="inertia">Inertia (stored energy) <span id="inertiaVal"></span></label>
    <input id="inertia" type="range" min="0.5" max="3" step="0.05" value="1">

    <label for="relief">Load-shedding relief factor <span id="reliefVal"></span></label>
    <input id="relief" type="range" min="0.3" max="1" step="0.01" value="0.42">

    <label for="governor">Governor response delivered <span id="governorVal"></span></label>
    <input id="governor" type="range" min="24" max="230" step="1" value="24">

    <label for="speed">Playback speed</label>
    <select id="speed">
      <option value="1">Real time</option>
      <option value="3" selected>3 times faster</option>
      <option value="10">10 times faster</option>
      <option value="0">Instant</option>
    </select>

    <div class="buttons">
      <button id="startBtn" type="button">Start</button>
      <button id="pauseBtn" type="button" class="secondary" disabled>Pause</button>
      <button id="resetBtn" type="button" class="secondary">Reset</button>
    </div>
    <button id="defaultsBtn" type="button" class="link">Restore the settings of 9 February 2025</button>
  </section>

  <section class="panel" aria-label="Simulation">
    <div class="chart-head">
      <h2>System frequency</h2>
      <label class="inline"><input id="showRecord" type="checkbox" checked> show the seven recorded values</label>
    </div>
    <canvas id="view" aria-label="Live plot of system frequency against time" role="img"></canvas>
    <p class="legend"><span class="key line"></span> model <span class="key dot"></span> recorded <span class="key tri"></span> load-shedding stage fires</p>

    <div class="stats">
      <div class="stat"><div class="k">Status</div><div class="v" id="outStatus">Press Start</div></div>
      <div class="stat"><div class="k">Lowest frequency</div><div class="v" id="outMin">–</div></div>
      <div class="stat"><div class="k">Time to collapse (below 47 Hz)</div><div class="v" id="outTime">–</div></div>
      <div class="stat"><div class="k">Solar tripped</div><div class="v" id="outSolar">–</div></div>
      <div class="stat"><div class="k">Load shed (nominal)</div><div class="v" id="outShed">–</div></div>
    </div>

    <div class="reference" aria-live="polite">
      <span class="badge" id="refBadge">–</span>
      <div><b>Reference check, settings of 9 February 2025:</b> <span id="refText"></span></div>
    </div>
  </section>

  <section class="panel about" aria-label="About and how to use">
    <details open>
      <summary>About / How to use</summary>
      <div class="about-grid">
        <div>
          <h3>What this is</h3>
          <p>On 9 February 2025 a fault at one substation was cleared in about a second, yet the whole island lost power 22 seconds later. This page runs a small model of those seconds: the swing equation for the system frequency and a governor equation, solved with a fourth-order Runge-Kutta method in 10 ms steps, plus rules for rooftop-solar inverters and for the automatic load-shedding scheme. The default settings are calibrated to the seven recorded frequency values.</p>
          <h3>How to use it</h3>
          <ol>
            <li>Press <b>Start</b> with the default settings. The frequency follows the record and falls below 47 Hz at about 16 s.</li>
            <li>Press <b>Reset</b>, change one setting, and press <b>Start</b> again.</li>
            <li><b>Pause</b> freezes the run; <b>Reset</b> clears it. Moving any slider also resets.</li>
          </ol>
          <h3>Try this</h3>
          <ul>
            <li>Set <i>wrongly set inverters</i> to 0%: the frequency settles near 49.2 Hz and nothing else trips.</li>
            <li>Set the <i>battery</i> to 40 MW: it holds the frequency above 49.5 Hz, so the first inverters never trip.</li>
            <li>Set <i>inertia</i> to 2.0: the grid still collapses, only later. Inertia buys time; it does not close the power gap.</li>
          </ul>
        </div>
        <div>
          <h3>The settings</h3>
          <ul>
            <li><b>Embedded solar share:</b> share of generation from sources inside the distribution network. About 50% on the day. More solar means fewer spinning machines and more solar on each shed feeder.</li>
            <li><b>Wrongly set inverters:</b> 41% of surveyed inverters were set to disconnect above the prescribed 47 Hz. 100% keeps them all as surveyed; 0% means every inverter waits until 47 Hz.</li>
            <li><b>Fast battery:</b> responds below 49.8 Hz and reaches full power at 49.5 Hz.</li>
            <li><b>Inertia:</b> multiplies the stored kinetic energy of the spinning machines.</li>
            <li><b>Relief factor:</b> share of each shed block that is real relief. Below 1 because shed feeders also carry rooftop solar.</li>
            <li><b>Governor response:</b> extra power the generators deliver. About 24 MW was delivered on the day; 230 MW was held in reserve.</li>
          </ul>
          <h3>Reading the outputs</h3>
          <ul>
            <li>The dashed lines mark 49.5 Hz (first inverters trip), 48.75 Hz (load shedding starts), 47.5 Hz (last stage) and 47.0 Hz (most inverters trip: collapse).</li>
            <li><b>Survived</b> means the frequency stopped falling above 47 Hz. A run still falling after 60 s is not a survival.</li>
            <li>The <b>reference check</b> reruns the default settings and compares two numbers with the notebook.</li>
          </ul>
          <h3>Limits</h3>
          <p>One frequency for the whole island: no voltage and no network. The first solar loss was caused by a voltage dip and is put in by hand. The model is not expected to be exact below about 46 Hz, where generator protection takes over. Results for settings far from the day's conditions are indicative only.</p>
        </div>
      </div>
    </details>
  </section>
</main>

<footer>
  <p>Data: N. S. Wettasinghe, <i>Engineer</i> 59(1), 2026; Public Utilities Commission of Sri Lanka, public hearing report, 2026; Ceylon Electricity Board committee report, 2025. Code under the MIT licence.</p>
</footer>

<script src="script.js"></script>
</body>
</html>
